---
slug: kestrel-kb-10t-boiler-v1
title: Kestrel KB-10T Steam Boiler — Operation and Maintenance Manual
brand: Kestrel
models: [KB-10T]
version: 1.2
---
# Kestrel KB-10T Steam Boiler — Operation and Maintenance Manual

Kestrel KB-10T fire-tube steam boiler, 10 tonnes of steam per hour, maximum working pressure 10 bar. All content is
synthetic and written for the SarawakBizOps demonstration. This edition is superseded by edition 2.

## Safety

The boiler must be operated by a certified steam engineer. Before opening the manhole or any pressure part, shut the
main steam stop valve, isolate the burner and feed pump electrically, and allow the boiler to cool until the pressure
gauge reads 0 bar and the shell is below 50 °C.

## Manhole gasket replacement

1. Confirm the boiler is cold and at 0 bar, and the vent valve is open.
2. Remove the manhole yoke nuts and lower the cover.
3. Remove the old gasket and clean both faces.
4. Fit a new graphite manhole gasket (part GSK-BLR-10T).
5. Refit the cover and tighten the yoke nuts **hand tight only**; final tightening is done at working pressure.

## Feed-water pump loses prime

If the feed-water pump loses prime after an overnight shutdown, the foot valve on the suction line is usually not
seating and the line drains back to the tank. Clean the foot valve seat and replace its spring, then prime the pump
and confirm it holds prime over two shutdowns.

## Alarms

### E14 Low water level

**Meaning on KB-series boilers:** the second low-water probe detected water below the safe level and the burner was
locked out. Do not add feed water to a hot boiler that has run dry: allow it to cool and call the manufacturer.
